# Находки закрытых задач

Здесь собрано то, что выяснено про Openness и про сервер при выполнении задач 01–13 и 16
первой передачи (06.10.2026) и задач 21–28 второй (06–07.10.2026, раздел в конце). Сами файлы
задач удалены: постановки выполнены, остались только результаты. Номера разделов — номера прежних задач; на них ссылаются `CHANGELOG.md` и история
коммитов.

Читать не подряд, а по делу: перед работой в области найти её раздел. Открытые работы — в
[`../PLAN.md`](../PLAN.md); то, что через Openness невозможно, сведено в таблицу в конце плана.

Поправки к написанному ниже, найденные при приёмке:

- **02, скрипты.** «Синтаксическая ошибка принимается молча, тело функции теряется» — верно
  не всегда: код с ошибкой, который TIA Portal сохранил дословно (`return a *;`), сервер
  принимает как успешный. Проверить JavaScript серверу нечем.
- **Все области Unified.** Утверждения ниже вида «Openness имя не проверяет» и «проверить
  невозможно» (имя цикла триггера, имя рисунка у элемента экрана, список в привязке списка)
  устарели: с 06.10.2026 это проверяет `Validate()` объекта, и сервер отказывает в записи.
  Что `Validate()` видит и чего нет — в `context.md`, правило 4, и в комментарии
  `UnifiedValidation.cs`.
- **06, динамизации.** Формула — текст над HMI-тегами в одинарных кавычках: `'iCP2'*2+1`.
  Openness в ней ничего не проверяет: несуществующий тег, тег без кавычек и синтаксическая
  ошибка сохраняются дословно; регистр имени существующего тега исправляется; `$value * 2`
  молча заменяется на `'InvalidTag'`. С 06.10.2026 сервер проверяет теги формулы до записи и
  сравнивает сохранённое с заданным; синтаксис проверить нечем.

## 01. Экраны Unified в группах и свойства экрана

### Что выяснено

Проверено вживую на `HMI Unified/HMI_RT_3` (74 экрана, 4 группы) и `АРМ Unified/HMI_RT_1` (87 экранов,
10 групп; чтение). Находки — в заголовке `Portal.Unified.ScreenGroups.cs`.

- Имена экранов уникальны во всём HMI, включая группы (`ValueIsNotUnique` при дубле в той же или
  другой группе), поэтому экран по-прежнему ищется по имени.
- Группы: инструменты `unified_get_screen_groups` и `unified_manage_screen_groups` (create / rename /
  delete, вложенные — `Родитель/Дочерняя`). Создание в несуществующей группе и группы в
  несуществующем родителе — ошибка с перечнем групп. Удаление группы удаляет её экраны (note).
- `unified_create_screen` получил `group`, `unified_get_screens` — `group` в ответе и в фильтре.
- Свойства экрана: `Width`, `Height`, `ScreenNumber`, `BackColor`, `BackGraphic` пишутся;
  `DisplayName` экрана пишется (`{"texts": {...}}`) и **не закрывает TIA**, в отличие от
  `HmiTag.DisplayName`. Голая строка в `MultilingualTextItem.Text` отклоняется — нужен
  `<body><p>…</p></body>`. `BackGraphic` принимает несуществующее имя.
- Не проверено: запись на ПК-станции (там только чтение); вложенные группы проверены записью на панели.
## 02. Скрипты WinCC Unified

### Что выяснено

Образец Biz: модули `TestGlobalModule` (две функции, глобальные определения, кириллица в комментариях) и
`Global module` (пустой) в `HMI Unified`. Формат и поведение `Import` описаны в заголовке
`Portal.Unified.Scripts.cs`; чистая логика (разбор, сборка, сравнение) — в `UnifiedScriptCode.cs`, тесты —
`Test17UnifiedScripts.cs`.

- Модуль — два файла `<имя>.hmi.yml` и `<имя>.hmi.js` (UTF-8 без BOM, CRLF). В `.js` сначала глобальные
  определения, затем комментарий-маркер `***End of Global definition area***`, затем функции.
- `Import(папка, имя)` создаёт модуль или заменяет одноимённый целиком, возвращает `false` при неизвестном
  имени. Удаления и переименования нет (у `HmiScriptModule` нет `Delete`) — `delete` отвечает объяснением.
- Код разбирается и пересобирается: пробелы меняются; параметры по умолчанию превращаются в `b___5`;
  синтаксическая ошибка принимается молча, тело функции теряется; комментарии между функциями могут уехать
  выше маркера. Поэтому каждая запись читается обратно и сравнивается без комментариев и пробелов вне строк.
- Проверено вживую на `HMI Unified/HMI_RT_3`: создание, замена, ошибки (дубль, нет модуля, имя, параметр по
  умолчанию, синтаксис), откат. На ПК-станции — только чтение (модулей там нет), запись не проверялась.
- В тестовом проекте остался пустой модуль `MCPT_Mod` — удалить его через Openness нельзя, Biz может удалить
  вручную.
## 03. Архивы WinCC Unified: архивы данных, архивы алармов, архивные теги

### Что выяснено

Инструменты: `unified_get_logs`, `unified_manage_logs`, `unified_get_logging_tags`,
`unified_manage_logging_tags`; тренд — проверка источника в `unified_configure_trend_control`. Находки про
Openness — в заголовке `Portal.Unified.Logs.cs`.

- Имена архивов уникальны среди архивов данных И алармов. Журналы аудита только читаются.
- Длительности пишутся целиком через `SetLogDuration` / `SetSegmentDuration`; `SegmentStartTime` — ISO.
- `StorageDevice`: новый архив на панели получает `SDX51`, который панель сама отвергает; принимается только носитель
  уже существующих архивов (`USBX61`). ПК-станция принимает `Default` и `Local`. Сообщения Openness содержат
  внутренний текст `ResourceID` — сервер его заменяет.
- Переименование архива переименовывает `DataLog` у архивных тегов; **удаление не трогает их** — ссылки остаются
  висеть (сообщается в `Notes`).
- Архивный тег: имя уникально в пределах HMI-тега; `DataLog`, `TriggerTag` проверяются сервером заранее (иначе
  исключение Openness); `SmoothingMinTime` не больше `SmoothingMaxTime` (максимум ставится первым).
- Тренд читает архивный тег как источник `<HMI-тег>:<архивный тег>` (так настроены тренды ПК-станции).
- **`Cycle`** — имя цикла проекта: `T100ms`, `T250ms`, `T500ms`, `T1s`, `T2s`, `T5s`, `T10s` принимаются (регистр не
  важен), `T30s`, `T1min` и обычное время — нет. В режиме `Cyclic` всё быстрее 500 мс отвергается («LoggingCycleConsistency
  check failed») и на панели, и на ПК-станции; в других режимах короткие значения принимаются. Образцы Biz (06.10.2026):
  `AI_DB_CP10-ШК-U1/U2` Cyclic `T5s`/`T500ms`, `U10..U12` OnDemand с триггерами `xReset`, `"HMI_Analog_Valves_VM-16".CMD_Mode`,
  `HMI_Pumps_CP_1.CMD_Start_Anti_Cond`.
- **Архивные теги структурных тегов висят на их членах** (`HmiTag.Members`, рекурсивно): у `AI_DB_CP10-ШК-U1` нет своих, у
  члена `field_input_EUF` есть, с именем по самому тегу. Первая версия смотрела только верхний уровень и видела 0 из 279.
  Исправлено: `tagName` — путь `Тег.Член`, источник тренда — `Тег.Член:АрхивныйТег`, `TriggerTag` — путь (в кавычках для
  имён со спецсимволами).
- Проверено вживую на панели (архив, архивный тег, тренд, ошибки) и на ПК-станции (архивы данных и алармов, чтение
  176 архивных тегов). Архивные теги на ПК-станции не создавались. Запись архивных тегов проверена на члене `AI_DB_CP10-ШК-U3.field_input` (создание, Cyclic/OnDemand, триггеры, тренд, удаление).
## 04. Проверить непроверенное в инструментах Unified

### Пункты

- [x] **Фейсплейт: типы свойств интерфейса.** `unified_manage_faceplate` проверен на теговом
      интерфейсе и строковом свойстве. Нужен тип фейсплейта со свойствами-числом, цветом,
      логическим. В библиотеке проекта посмотреть `get_library_types` с `system: "unified"`;
      если подходящего нет — попросить Biz добавить в один из типов три свойства интерфейса.
      **Частично 06.10.2026:** Булево свойство проверено вживую на `V0.0.54\AI_setting` (`Visible_Trand`: значение, `{"tag"}`, `{"script"}`, ошибка на `7` и `"maybe"`, откат). Число и цвет проверены вживую 06.10.2026 на `V0.0.1\Faceplate_mcp_test` (17 свойств: 10 тегов, `Interface_Property_1` Color, `_3` Int64, `_4` Double, `_7` UInt64): значения `42`, `3.5`, `7`, `"#FF8800"`, `"Red"` принимаются; `"abc"`, `-1` для UInt64 и `"notacolor"` отклоняются с понятным сообщением и откатом; `{"tag"}` и `{"script"}` на числовом свойстве работают. Кода менять не пришлось; значения в ответе теперь без зависимости от локали (`3.5`, не `3,5`).
- [x] **Фейсплейт: вид интерфейса заранее.** Openness не различает теговый интерфейс и
      интерфейс-свойство до попытки создать динамизацию; сейчас неверный вид отклоняется с
      подсказкой. Поискать признак: у `HmiFaceplateInterface` (`docs/handoff/api/unified-parts.txt`)
      или в типе значения `Value`.
      **Сделано 06.10.2026:** Невозможно: у `HmiFaceplateInterface` только `PropertyName`, `Value` и `Dynamizations`, признака вида нет. Тег-интерфейс принимает `TagParameterDynamization` и отклоняет `TagDynamization` (и наоборот), сообщение об ошибке подсказывает другой вид — это сохранено.
- [x] **Теги: пороги.** `Thresholds.Create()` на новом теге отвечает «New thresholds are not
      supported» (проба 06.10.2026). Выяснить: создаются ли пороги на теге другого типа данных,
      можно ли менять существующие (`Value*`, `ValueType*`), как устроены `InitialMaxValue` /
      `InitialMinValue` (объекты `UpperRange` / `LowerRange` с `Value*`, `ValueType*`).
      Вероятный итог — поддержать границы через `InitialMaxValue.Value`, а пороги только читать.
      **Сделано 06.10.2026:** Создать пороги через Openness **нельзя**: `Thresholds.Create()` отвечает «New thresholds are not supported» на всех типах данных (Real, Int, DInt, Bool, UInt, Word, String, LReal); в проекте нет ни одного тега с порогом, менять нечего. Границы — `InitialMaxValue` / `InitialMinValue` (`ValueType` None/Constant/Tag и `Value`): записываются и читаются.
- [~] **Теги: остальное.** Линейное масштабирование (`LinearScaling`, `HmiStartValue`,
      `HmiEndValue`, `PlcStartValue`, `PlcEndValue`), подстановочное значение
      (`SubstituteValue.Value*`, `SubstituteValueUsage*`), члены UDT-тега (`Members`).
      **Частично 06.10.2026:** `LinearScaling` и четыре границы шкалы, подстановочное значение и границы задаются через `unified_manage_tags` (`"SubstituteValue.Value"`, `"InitialMaxValue.ValueType"`...) и читаются в `unified_get_tags`; проверено вживую на внешнем теге. На внутреннем теге Openness отвечает «disabled fields» — сервер объясняет, что нужно сначала. Тег границы проверяется на существование. **Члены структурного тега:** это `HmiTag`, `Comment` пишется, `AcquisitionMode` принимает None/OnDemand/CyclicOnUse/CyclicContinuous; адресация члена в `unified_manage_tags` (`Тег.Член`) пока не сделана — только для архивных тегов.
- [x] **Группы таблиц тегов.** Только читаются. Создание / переименование / удаление группы и
      создание таблицы в группе — по образцу задачи 01.
      **Сделано 06.10.2026:** Инструменты `unified_get_tag_table_groups` и `unified_manage_tag_table_groups`; `unified_manage_tag_tables` принимает `group` при создании. Имена таблиц и групп уникальны на весь HMI; удаление группы удаляет её таблицы и их теги (в `Notes`); перенести таблицу между группами нельзя. Проверено вживую на панели; на ПК-станции (2 группы) — чтение.
- [x] **Соединения: другие драйверы.** Проверен S7-1200/1500. Проверить `OPC UA` и
      `SIMATIC S7 300/400`: какие у них параметры драйвера, принимаются ли. Интегрированное
      соединение с ПК-станции `АРМ Unified/HMI_RT_1` (там интерфейсы устроены иначе, чем у
      панели) и по PROFIBUS.
      **Сделано 06.10.2026:** Драйверы `OPC UA` и `SIMATIC S7 300/400` создаются и принимают параметры (OPC UA: `Protocol.DiscoveryUrl`, `SecurityPolicyUrl`, `MessageSecurityMode`, `Anonymous`, `UserName`, `Password`; S7-300/400: `Physic.LocAddress`, `Physic.LocDeviceName`, `Protocol.RemStAddress`, `Slot`, `Rack`, `Cyclic`); неверное имя параметра и недопустимое значение отклоняются со списком. `Allen-Bradley EtherNet/IP` создаётся; `Modbus TCP` и выдуманные имена — «not a communication driver». На ПК-станции то же и интегрированное соединение с ПЛК `А1.2` (общая подсеть `PN/IE_1`) создаётся. Путь ПЛК в `partner` — имя программного обеспечения (`PLC (A0)`), не путь с устройством. Без общей подсети ответ называет интерфейсы обеих сторон. **PROFIBUS не проверен**: ни у панели, ни у ПК-станции проекта нет интерфейса DP.
- [x] **Алармы: теги квитирования** (`AcknowledgmentStateTag`, `AcknowledgmentControlTag` с
      номерами бит) и запись алармов на ПК-станции.
      **Сделано 06.10.2026:** Записывается и читается на ПК-станции (аларм `MCPT_Al`: создание, ack-теги с номерами бит, удаление). Openness принимает любой тег и любой номер бита (`NoSuchTag`, `-1`, `99`) — теги проверялись и раньше, номера бит теперь отклоняются вне 0..63. `unified_get_alarms` показывает теги квитирования.
- [x] **Алармы: `AlarmParameterTags`.** Тип `Object`; на существующем аларме читается как
      строка из пробелов. Выяснить формат (на аларме, где параметры заданы вручную).
      **Сделано 06.10.2026:** Это `List<string>` из 10 слотов (на существующих алармах все пустые). Короче список — заполняются первые слоты. Openness не проверяет имена — проверяет сервер. Задаётся массивом до 10 имён тегов, читается списком занятых слотов.
- [x] **Классы алармов: системные классы.** Можно ли менять приоритет и цвета системного
      класса; `Log` — имя архива алармов (связь с задачей 03).
      **Сделано 06.10.2026:** На ПК-станции: цвета состояний и `Log` системного класса меняются; `Priority` и `Name` Openness отклоняет, удалить класс нельзя («Alarm object cannot be deleted»). `Log` — имя существующего архива алармов (несуществующее Openness отвергает исключением, теперь сервер проверяет сам и называет существующие). Проверено вживую и возвращено в прежнее состояние.
- [x] **Списки: системные текстовые списки** (`HmiSystemTextLists`, есть `Export`/`Import`) —
      не читаются. Проба экспорта, затем чтение тем же разборщиком.
      **Сделано 06.10.2026:** Читаются: `unified_get_text_lists` с `system: true` (22 списка на панели, 18 на ПК-станции); экспорт даёт те же два файла, что у текстовых списков, поэтому тот же разборщик. Только чтение: у `HmiSystemTextLists` нет `Create` и `Delete`.
- [x] **Списки: имя рисунка.** Не проверяется: коллекция графики Unified через Openness не
      найдена (`Project.Graphics` показывает один безымянный элемент). Поискать:
      `tools/openness-reflect.ps1 -Name 'Graphic'`.
      **Сделано 06.10.2026:** Невозможно проверить: `Project.Graphics` на V21 не возвращает коллекцию (null), у `HmiSoftware` свойств с графикой нет кроме списков (`HmiGraphicLists`). Остаётся описание инструмента и `Notes`: имя рисунка не проверяется.
- [x] **`unified_debug_screen_item`** возвращает анонимный объект — нет `outputSchema`.
      **Сделано 06.10.2026:** Возвращает `ResponseUnifiedProperties` (с `outputSchema`) вместо анонимного объекта.
### Типы фейсплейтов Comfort / Advanced / Professional (`get_library_types`)

Проверено 06.10.2026 на `Faceplate_Panels_WinCC_Advanced`, `Faceplate_WinCC_Professional`, `Faceplate_Unified`
(Biz создал для проверки): `Faceplate_Unified` отдаётся как `unified` с `containedType`, два других как `classic`.
Различить Advanced и Professional нельзя: у `FaceplateLibraryType` нет `MinimumTargetDeviceVersion` и `Namespace`
(пустые), у версии нет зависимостей, а экспорт версии (`Export`, `WithDefaults`) у двух типов совпадает байт в байт, кроме
времени создания. Описание инструмента уже говорит, что Openness систему из трёх не называет; код не менялся.
## 05. Опасные вызовы Openness и мёртвый TIA Portal

### Что выяснено

**Часть А (аудит).** Скриптами с журналом прогресса (`TRY`/`OK` на каждый вид, чтобы после падения продолжить) на каждом виде
объектов вызваны `GetAttributeInfos()` и чтение каждого атрибута. Все безопасны: 34 вида объектов проекта (экран,
20 видов элементов, динамизации Script/Tag/Expression/ResourceList/Flashing, обработчики событий и изменения свойств,
соединение S7, тег и член структурного тега, фейсплейт), 39 из 45 создаваемых типов элементов (создание в откатываемой
транзакции; остальные 6 на панели не создаются), 17 видов устройств, блоков (OB/FB/FC/DB, LAD/STL/SCL), типов, таблиц,
тегов ПЛК и подсетей. Новых опасных видов нет; TIA не закрывался. Не проверено: соединения других драйверов (их нет в
проекте) и типы элементов, которые нет возможности создать. Список — в комментарии `Portal.Unified.cs`.

**Часть Б (мёртвый TIA).** `TiaLoss` (чистый класс без типов Siemens) распознаёт `NonRecoverableException` по имени типа в
цепочке и «disposed object». `Operation.Decorate` и `Portal.InTransaction` превращают их в `PortalException`
«TIA Portal was closed by the call...» и сбрасывают подключение; `IsConnected()` и `GetState` проверяют процесс. Проверено
вживую намеренным вызовом (временный инструмент записи `HmiTag.DisplayName`, не закоммичен): ответ на сам вызов — понятное
сообщение, затем `get_state` — `isConnected: false`, `connect` — «TIA Portal is not running» (сам экземпляр не запускается).
Тесты: `Test19TiaLoss` (8), `Test20` — страж.
## 06. Остальные динамизации и события элементов Unified

### Что выяснено

Образцы на экране `A7` (Biz, 06.10.2026) прочитаны типизированными свойствами; записи пробованы в откатываемых
транзакциях. Форма входа `unified_manage_items` расширена **без изменения прежней**: объект свойства с одним ключом
работает как раньше; рядом с `tag` и `script` появились необязательные ключи, а `expression` и `flashing` — новые виды.

- `{"tag": T, "readOnly", "indirect", "formula" | "mapping"}`; `{"script": S, "async", "globalDefinitions", "trigger"}`;
  `{"expression": "формула"}` (или `null` с `mapping`); `{"flashing": {condition, rate, color, alternateColor}}`.
- События: `events` принимает строку (как раньше), `null`, либо объект `{"script", "async", "globalDefinitions"}`.
  Новое поле `propertyEvents` — `PropertyEventHandlers` (`ProcessValue`, `ProcessValue.QualityCodeChange`).
- Чтение (`unified_get_screen_item_properties`): `Trigger` (тип, теги, цикл) и `ValueConverter` (формула, тип таблицы,
  строки выбранного вида) у динамизаций; `Async` и `GlobalDefinitions` у событий; `_PropertyEvents`.
- `Trigger.CustomDuration` хранит имя цикла (`T2s` для типа T2s, имя своего цикла для `CustomCycle`); имя Openness не
  проверяет, теги триггера — тоже, сервер проверяет теги сам. Список циклов Unified Openness не отдаёт — задача 16.
- `Formula` задаётся только после `IsFormulaSelected = true`. Строки таблиц невыбранных видов остаются в
  `Entries`, скрытыми; поэтому читается только выбранный вид. Строка диапазона создаётся `Create<MappingTableEntryRange>()`
  (`RangeType` только для чтения: строк «только от» и «только до» не сделать). У таблицы Singlebit две строки уже есть.
  Строка bitmask: маска (`Relevant`) только для чтения, условие принимает лишь допустимое для маски — не поддержано.
  **Уточнено 07.10.2026:** условие принимает только один бит, маска — объединение битов строк таблицы; таблица
  «строка на бит» поддержана (`mapping.type: bitmask`), строки создаёт `Entries.Create(MultiBit)`.
- **Опасно:** создание `MappingTableEntrySimple` (таблица Expression) — `NonRecoverableException`, TIA закрывается
  (проба 06.10.2026, проект был сохранён). Таблицу Expression сервер не предлагает. Добавлено в таблицу `context.md`.
- Косвенная адресация: только тег типа String/WString (Openness: «Property is not allowed to modify»), сервер проверяет сам.
- Область глобальных определений — одна на все скрипт-динамизации экрана и одна на все события экрана (проверено вживую:
  запись у одного скрипта меняет её у остальных, и у скрипта на другом элементе); `Async` свой у каждого скрипта.
  Новая скрипт-динамизация имеет триггер `AutomaticTags`.
- Событие кнопки «Tapped» есть: в интерфейсе оно называется «Click left mouse button». Соответствие всех имён — в
  [`unified-defaults.md`](unified-defaults.md).
- «Property events» в интерфейсе нет отдельной вкладки: это динамизация Script у подсвойства (`ProcessValue` → `Change`).
  В Openness — `PropertyEventHandlers`; `Create` требует существующее свойство элемента, а `QualityCodeChange` — привязку к тегу
  («Dynamize the tag to create the event handler for changing the quality code»); сервер проверяет оба условия.
- Мигание: только на свойствах-цветах («Dynamization type not supported» иначе); сервер проверяет.
- Проверено вживую на временном экране (после удалён): диапазоны с миганием и альтернативным цветом, single-bit, формула,
  выражение, мигание границы, четыре скрипта с триггерами Tags/T5s/CustomCycle/AutomaticTags, события кнопки и поля,
  косвенная адресация на WString-теге; 10 отрицательных случаев отклонены с понятным сообщением и откатом.
  Тесты: `Test23UnifiedDynamizations` (13).
## 07. Остальные объекты WinCC Unified

### Результат (06.10.2026)

Biz: «давай 07». Сделаны три пункта, остальные не брались: OPC UA-алармы (в проекте нет OPC UA-сервера с алармами), аудит
(нужен GMP-проект), объекты установки — только по запросу.

- **Настройки runtime:** `unified_get_runtime_settings`, `unified_set_runtime_settings` (`Portal.Unified.Runtime.cs`). Обход идёт по
  типизированным свойствам, поэтому новые настройки Openness подхватываются сами. Чтение: вложенные объекты — вложенные словари,
  языки — по имени (`English (United States)` и т.п.). Свойство, которого нет в версии устройства (`TagOptimizationActive`,
  `Order` у языка на HMI_RT_3), бросает исключение при чтении; оно попадает в `NotAvailable`. Запись: имя через точку, всё или ничего.
  Живьём на `HMI Unified/HMI_RT_3`: `MaxLoginErrors` 20→21→20, `EnableLockAfterNumberOfAttempts`, язык `Russian (Russia)`
  `Enable` вкл/выкл — записано и возвращено, проект сохранён. **Зависимость:** `MaxLoginErrors` отказывает, пока
  `EnableLockAfterNumberOfAttempts` выключен (причины Openness не сообщает) — отказ теперь поясняет это.
- **Системные теги:** отдельный инструмент `unified_get_system_tags` (12 тегов на RT_3, имя и тип), не параметр `unified_get_tags`.
- **Окно экрана:** `unified_manage_items` с `HmiScreenWindow` и `Screen` работает без правок кода; на временных экранах `MCPT_S1`
  и `MCPT_S2` окно создано, `Screen` и `ScreenName` прочитаны, экраны удалены. Описано в README.
## 08. Тестовая база: эталонный проект, дымовой прогон, категории тестов

### Что сделано (06.10.2026)

- **А** — `tools/smoke.ps1` и `tools/smoke/read.json` (46 вызовов на чтение: проект, ПЛК `PLC (A0)`, панель
  `HMI_RT_3`, ПК-станция `АРМ Unified/HMI_RT_1`); на тестовом проекте 46 из 46 без ошибок. Описан в `tools/README.md`.
- **Б** — `[TestCategory("NoTia")]` на 15 классах без TIA; `finish.ps1` запускает `--filter TestCategory=NoTia`.
- **В** — не начата: нужно согласие Biz.

## 09. Непроверенные ветки: блоки, загрузка, устройства, импорт

### Итоги проверки (06.10.2026, временный `MCPT_PLC`, уже удалён)

- Копирование с `overwrite`: без него отказ с подсказкой, с ним блок и тип заменяются (номер сохраняется).
- Перемещение FB, у которого есть instance DB, и UDT, применённого в DB: Openness разрешает удаление и повторный
  импорт; DB остаётся, проект компилируется без ошибок.
- Копирование OB: номер берётся с 123 (`OB123` → копия `OB124`), класс события не влияет.
- Загрузка на недостижимую цель (адаптер VMware, ответа нет): ошибка «Connect to module ... failed» и подсказка про
  PLCSIM и адрес.
- GSD: станция из `GSD:`-идентификатора создаётся и удаляется. Станция и устройство с `/` в имени: создание, `hw_plug_module`,
  `net_connect_subnet`, `net_create_io_system`, `net_disconnect_subnet`, `hw_delete_device` работают (устройство —
  `MCPT%2FST2`, элемент — по имени как есть).
- Устройства в пользовательской группе (создана пробой: сервер групп не создаёт): `hw_get_device_info`, `get_device_item_info`,
  `hw_plug_module`, `net_*`, `hw_delete_device` находят их по `Группа/Устройство`. `softwarePath` ПЛК в группе — только
  полный `Группа/Станция/ПЛК`; короткое имя ПЛК в группе не находится (в верхнем уровне находится).
- **Дефект исправлен: `import_objects` сообщал об успехе при любом провале.** `ImportXmlBlock`, `ImportXmlType`,
  `ImportFromDocuments` возвращали `false` и глотали причину, а инструмент игнорировал результат; формат `source` передавал
  файл там, где нужна папка. Теперь каждый файл получает честный итог с причиной. `conflict_resolution`: `overwrite`
  (Override заменяет только объект той же группы; одноимённый объект в другой группе даёт отказ «already exists in this
  CPU» с подсказкой), `skip` (занятое имя — `status: skipped`), `rename` отказ (Openness не умеет). Раньше `skip`/`rename`
  для xml игнорировались.
- `export_objects` формата `source` для LAD/FBD-блока: отказ с причиной (нет исходного вида), для SCL-блока и DB работает.
- `plc_compile_software` нужен до `plc_copy_block`/`plc_move_block` у только что созданных блоков: «inconsistent» — сервер
  говорит об этом сам.

- `connect` без запущенной TIA: понятная ошибка с подсказкой про `startIfNotRunning`; с `startIfNotRunning=true` сервер запускает
  новый экземпляр, подключается (проекта в нём нет; `open_tia_project` открывает проект).
- Глобальная библиотека (`Test_mcp_Library.al21` от Biz): `open_global_library`, `get_libraries`, `get_library_types` (в т. ч. `system`),
  `get_master_copies` работают. **Дефект исправлен: `instantiate_master_copy` не находил мастер-копию глобальной библиотеки**
  (путь собирался без имени библиотеки, тогда как `get_master_copies` отдаёт его с именем). Группа `Program blocks` /
  `PLC data types` и пустая строка теперь принимаются как корень (описание обещало это, код нет). Мастер-копия другого вида
  (тип как `block`, экран HMI) отказывает с подсказкой выбрать `targetType`; несуществующая — со списком доступных.
  Проверено: блок `AI_Handler` в группу, типы `HMI_AI_Control`, `Conrtol_Valve_A` в корень типов.

Не проверено: `RestoreAfterFailedMove` (не удалось придумать импорт, который падает после удаления; внутри транзакции
откат всё равно вернёт объект); CPU с парольной защитой и реальный ПЛК (нечем).

## 10. Подсказки при ошибках, пути, объём ответов

### Что сделано (07.10.2026)

- **NotFound с кандидатами.** `ToolError` для `NotFound` на объекте ПЛК ищет одноимённые и близкие объекты тем же поиском, что
  `plc_resolve_object_path`, и пишет «Did you mean: block 'Inputs%2FOutputs/SysDI'». Шесть мест, где инструмент бросал
  `McpException` напрямую (`Block/Type/Tag/Tag table/Watch table/External source not found`), переведены на `PortalException`
  через `ObjectNotFound`, поэтому тоже получают подсказку. Неверный путь к ПЛК называет путь, который имел в виду, или первые
  доступные (`DescribeMissingSoftware`); `plc_get_blocks`, `plc_get_types`, `plc_get_software_tree` на неверном пути раньше
  отвечали пустым списком или текстом «No PLC software found» как успехом, теперь ошибка. Устаревшие имена инструментов в
  текстах ошибок (`'GetBlocks'` и др.) заменены на настоящие (`'plc_get_blocks'`).
- **Префикс «Unexpected error».** 63 места: ожидаемый отказ (`PortalException`) уходит как есть, с кодом и контекстом; префикс остался
  только для настоящих неожиданных сбоев (`McpServer.Failure`).
- **Пути.** `GetSoftwareContainer` оставил прежний поиск и получил запасной через общий поиск устройств: принимает `%2F`
  («S7-1500%2FET200MP station_1/PLC (A0)»), ПЛК в пользовательской группе под коротким именем («MCPT_GPLC»,
  «MCPT_GST/MCPT_GPLC»), станцию без имени группы. Прежние пути (`PLC (A0)`, `ET 200SP station_1/PLC (A5)`, `HMI Unified/HMI_RT_3`,
  `АРМ Unified/HMI_RT_1`) работают: проверено `tools/smoke.ps1` (48 вызовов). Короткое имя неоднозначно, если у двух устройств
  элемент с таким именем: тогда не находится, ошибка перечисляет пути.
- **`get_project_tree`**: `depth`, `filter` (regex) и `structured=true` — плоский список узлов с `path` (тот, что принимают
  `get_devices`, `hw_*`, `net_*`, `get_device_item_info`) и `softwarePath` у элементов с ПО.
- **Перекрёстные ссылки группы блоков.** У пользовательской группы Openness службы перекрёстных ссылок нет (это не
  «группа не найдена», а свойство Openness): ответ собирается из блоков группы, подгрупп включительно, с пометкой в сообщении.
  Системные корни и остальные виды объектов — как раньше.
- **Объём.** `get_devices` по умолчанию отдаёт путь, имя, тип и имена элементов (22 тыс. → 4,8 тыс. символов на тестовом
  проекте), атрибуты — `includeAttributes=true` (**меняет формат ответа**, в `CHANGELOG.md`). `limit`/`offset` (по умолчанию 500; у
  тегов 200) у `plc_get_blocks`, `plc_get_types`, `plc_get_tags`, `unified_get_tags`, `unified_get_alarms`; в сообщении и в `meta`
  (`total`, `offset`, `truncated`) сказано, сколько показано и как получить остальное. `hw_get_device_info` — инструмент «один
  объект со всеми атрибутами», оставлен как был.

Не сделано: перевод оставшихся старых методов экспорта и импорта на `Operation.Run` (`ExportXmlBlock` в нём уже; `ImportXmlBlock`,
`ImportXmlType`, `ImportFromDocuments` переведены вместе с задачей 09; остальные в `Portal.Documents.cs` и `Portal.Sources.cs`
работают и дают понятные ошибки, правка без выигрыша).

## 11. Небольшие новые возможности

### Результат (06.10.2026)

- **11.1 готово.** `net_delete_subnet(subnetName, force=false)`, операция `Portal.DeleteSubnet`. Живая проверка: подсеть `MCPT_Sub` с
  интерфейсом временного ПЛК и IO-системой `MCPT_IO`: без `force` отказ со списком («Connected interfaces: 'MCPT_St/X1'. IO systems:
  'MCPT_IO'»), с `force` — подсеть удалена, интерфейс освобождён. Узел называется по имени узла (`X1`), не по имени интерфейса.
  Временные устройства удалены, проект сохранён, рабочие подсети не тронуты.
- **11.2 готово частично.** `get_tia_instances`, `connect(processId, projectPath)`; выбор — чистая логика `TiaInstanceSelection`
  (6 модульных тестов). Живьём проверено на одном экземпляре: список, подключение по имени проекта и по `processId`, отказ при
  несовпадении (в тексте перечень запущенных), отказ при обоих критериях. Выбор из двух экземпляров проверен живьём (второй, пустой экземпляр открыт с согласия Biz и закрыт после): список,
  `processId` и `projectPath` попадают в нужный экземпляр, а `connect` без параметров берёт первый в списке — им оказался новый пустой.
- **11.3** перенесено в 05.
- **11.4 готово** (по слову Biz «заканчивай 11»): `net_get_connections(deviceName)`, `net_create_connection(localPlc, partnerPlc,
  connectionType = s7|tcp|isoOnTcp|iso|udp, localInterface, partnerInterface, name)`, `net_delete_connection(localPlc, connectionName)`,
  `Portal.Connections.cs`. Живьём на `PLC (A0)` / `PLC (A5)` (подсеть `ASU_NET`): чтение показало `S7_Connection_1` с обоих концов,
  TCP-соединение `MCPT_Tcp` создано, видно в списке с портами и адресами, удалено; `S7_Connection_1` не тронуто. Только CPU-элемент
  устройства даёт `CommunicationManagement`. Соединение с HMI по-прежнему делает `unified_manage_connections`.
## 13. Документация

### Результат (06.10.2026)

Biz: «давай 13». Сделано всё, кроме одного отступления:

- `src/TiaMcpServer/README.md`: убрано примечание о старых именах, раздел «Functionality» переписан с актуальными именами (сверено с
  `docs/tools-list.txt`), таблица «Comfort Functions» переведена на snake_case, флаги `--allow-write` заменены на `--read-only`.
  Имена методов `Portal` не тронуты.
- `docs/tools/`: страницы по областям создаёт `tools/make-tool-docs.ps1` из определений инструментов (источник — `Description` в коде),
  запускать после `finish.ps1` при любом изменении инструментов. **Отступление:** страницы без примеров вызовов (примеры — в
  `README.md` и `docs/recipes/`), на английском.
- `docs/recipes/`: три сценария, каждый выполнен вживую с временными объектами `MCPT_*` (удалены).
- `TODO.md` стал указателем; всё открытое перенесено в [задачу 17](17-backlog.md), опечатка «Narketplace» в `CHANGELOG.md` исправлена.
- `Implemented_Tools.md`: добавлено 19 пропавших инструментов, счётчики 137 / 69; лишнее — только `unified_debug_*` (отладочные, не в списке).
- `README.md` и `README_ru.md`: добавлен одинаковый раздел «Документация», ссылки на другой язык в начале уже были.
## 16. Научить сервер читать и создавать циклы HMI Unified

### Результат (06.10.2026): через Openness невозможно

Biz: «давай 16». Инструмента `unified_get_cycles` / `unified_manage_cycles` нет: API для циклов Unified-HMI не существует.

Что проверено:
- Отражение `HmiUnified` (все типы): у `HmiSoftware` нет `Cycles`; в `RuntimeSettings` циклов тоже нет. Имя `Cycle` есть только у
  классического WinCC (`Siemens.Engineering.Hmi.Cycle.Cycle`, `CycleComposition`, `HmiTarget`) и у оборудования (`HW.*Cycle*`, к HMI
  отношения не имеют). Остальное с `Cycle` в имени — свойства `HmiLoggingTag.Cycle`, `HmiTag.AcquisitionCycle` и тип `Trigger`
  `CustomCycle` — только строки с именем.
- Проба на `HMI Unified/HMI_RT_3`, временные `MCPT_CT` (тег) и `MCPT_LT` (архивный тег `Cyclic` в `Data log_1`): имя цикла
  пользователя `Custom cycle` принято, `custom cycle` (другой регистр) принято, `Bogus` отклонено («Logging Cycle is invalid»;
  ошибка уже поясняется сервером). Значит Openness проверяет имя против циклов проекта, но перечислить их нельзя.
- Косвенная проверка имени (временный архивный тег с проверяемым именем) возможна, но хрупка и меняет проект — не добавлялась.
  Для `Trigger.CustomDuration` скрипта и `HmiTag.AcquisitionCycle` проверки нет и там; предупреждение в `notes` остаётся.

Сделано: сообщение об отклонённом цикле архивного тега теперь говорит, что цикл пользователя принимается по точному имени;
`unified-defaults.md` обновлён. Временные объекты удалены, проект сохранён.

## 21–28. Вторая передача (06–07.10.2026)

Сжато; подробности — в истории коммитов и в `CHANGELOG.md`, раздел 0.5.0.

### 21. Кросс-ссылки всего ПЛК

- `CrossReferenceService` есть у блока, типа и тега; **нет** у `PlcSoftware`, корневых групп и у
  самих таблиц тегов. Таблица по пути отвечает через свои теги. У пользовательских констант
  служба не проверена: в проверочном проекте их нет.
- Для `AllObjects` каждый объект даёт ровно один источник, поэтому страница берётся по объектам
  и Openness опрашивается только для неё (2259 объектов `PLC (A0)`, первая страница мгновенна).
  Для остальных фильтров читается всё.

### 22. Операции с проектом и очередь вызовов

- Правила пути `save_as_project` — в чистом классе `ProjectPathRules`: папка без расширения,
  абсолютный путь, родитель существует, цель пуста. После вызова TIA Portal работает в копии.
- Одной блокировки в `Operation.cs` не хватает: инструмент держит объекты Openness после выхода
  из метода `Portal`, и параллельный `close_project` освобождал их («Access to a disposed
  object»). Поэтому вызовы инструментов идут по одному — `ToolCallGate`; мимо очереди только
  `get_state`, `get_tia_instances`, `doctor`. Долгий вызов задерживает остальные.
- `connect` без параметров: `TiaInstanceSelection.Pick` — единственный экземпляр с проектом;
  проектов несколько — отказ со списком. С двумя экземплярами вживую не проверялось.

### 23. Мелкие исправления

- Код ошибки в пакетах: действия несут только причину (`ErrorText.ForAction`), код пишет общий
  отказ (`BatchErrorText`).
- Синтаксическая ошибка скрипта Unified сохраняется дословно; называет её только
  `unified_compile` (`SyntaxError ... in line 2, in column 12` с путём функции).
- Имя языка runtime сопоставляется с кодом культуры по `CultureInfo.EnglishName`.
- Возврат объекта при сбое перемещения (`MoveRecovery.Restore`) покрыт тестами, вживую ветка не
  вызывалась: нужен вызов без выданной транзакции.
- `ExportBlocksAsDocuments` и `ImportBlocksFromDocuments` глотают сбой отдельного блока и
  возвращают найденное — оставлено намеренно, на этом построен экспорт всего ПЛК.

### 24. Постраничные ответы

- `ListPage.Meta` кладёт `total`, `offset`, `truncated`, а `nextOffset` — только при усечении;
  слова для `limit` и `offset` — в `Paging`.
- Больше 500 записей в проверочном проекте не бывает ни у одного списка: предел по умолчанию
  вживую не срабатывал. `unified_get_alarms` на панели пуст — страницы не прочитаны.

### 25. Наборы инструментов

- Область инструмента — по префиксу имени, исключения и список «всегда» — в `ToolSets.cs`;
  `Test28ToolSets` требует, чтобы каждый инструмент был ровно в одной области или в «всегда».
- `Test_705` сравнивает множества и дубль имени не видит; уникальность проверяет `Test_2805`.

### 26. Старые тесты

- Восемь классов исходного автора требуют TIA Portal и его проекты: помечены `NeedsTia` и
  `Ignore`. **Несфильтрованный `dotnet test` на сборке без `Ignore` закрывает проект в открытом
  TIA Portal** (`Test21`, `Test22`).

### 27. «Дымовой» прогон записи

- Список изменяющих инструментов — разность списков сервера без флага и с `--read-only`;
  инструмент без вызова в `tools/smoke/write.json` прогон называет. `{WORK}` в файле вызовов —
  временная папка прогона. Инвентаризация до и после (`inventory.json`) должна совпасть.
- Модуль скриптов `MCPT_Mod` остаётся на обоих HMI: модули Openness не удаляет.
- На ПК-станции Unified формула и таблица значений динамизации тега не поддерживаются
  (`set_IsFormulaSelected`).
- Не входят в прогон: `download_to_plc`, `sec_protect_project`, операции с проектом
  (`tools/smoke/project.json` — вручную на копии).
